<!-- Code generated by docsync api. DO NOT EDIT. -->

# package client

```go
import "github.com/otfabric/go-knx/client"
```

Package client is KNX group communication over a link: a KNXnet/IP tunnel (package tunnel) or routing (package routing). It writes, reads and answers group values, typed with datapoint types (package dpt) or raw, and delivers the group telegrams it sees to subscriptions and callbacks.

	c, err := client.DialTunnel(ctx, "192.168.1.10")
	if err != nil { ... }
	defer c.Close()
	err = c.GroupWrite(ctx, knx.MustParseGroupAddress("1/2/3"), true)
	r, err := c.GroupRead(ctx, knx.MustParseGroupAddress("1/2/4"), client.WithDPT("9.001"))

A group read is a request on the bus: no response is guaranteed (no device may have the R flag for that address), and several devices may answer. GroupRead returns the first response within the deadline; GroupReadAll collects all of them during a window.

## Constants

```go
const DefaultMaxResponses = 1000
```

DefaultMaxResponses is the number of responses GroupReadAll keeps unless WithMaxResponses sets another.

```go
const DefaultReadTimeout = 3 * time.Second
```

DefaultReadTimeout bounds GroupRead when the context has no deadline.

```go
const MaxPropertyData = 250
```

MaxPropertyData is the most property data PropertyWrite sends: the TPDU of an A\_PropertyValue\_Write (2 octets of TPCI and APCI, 4 of object, property, count and start, then the data) fits a cEMI NPDU of 255 octets. Secured access (tool key) adds Data Secure octets, so a smaller write can still be refused with knx.ErrInvalidValue at send.

## Types

### type Client

```go
type Client struct {

	// answers waiting for the link
	// answers that found the queue full

}
```

Client is group communication over a link. It owns the link.

#### func DialTunnel

```go
func DialTunnel(ctx context.Context, addr string, topts []tunnel.Option, opts ...Option) (*Client, error)
```

DialTunnel connects a tunnel to addr and returns a client over it.

#### func ListenRouting

```go
func ListenRouting(ctx context.Context, ropts []routing.Option, opts ...Option) (*Client, error)
```

ListenRouting joins the routing group and returns a client over it.

#### func New

```go
func New(link Link, opts ...Option) *Client
```

New returns a client over link and starts reading it.

#### func (Client) Close

```go
func (c *Client) Close() error
```

Close closes the link and ends the subscriptions.

#### func (Client) Device

```go
func (c *Client) Device(addr knx.IndividualAddress, opts ...DeviceOption) *Device
```

Device returns the remote management of the device at addr. A second Device for the same address replaces the first.

#### func (Client) Done

```go
func (c *Client) Done() <-chan struct{}
```

Done is closed when the client stopped reading: closed, or the link failed (Err).

#### func (Client) Err

```go
func (c *Client) Err() error
```

Err returns the error the link failed with, nil after Close.

#### func (Client) GroupRead

```go
func (c *Client) GroupRead(ctx context.Context, g knx.GroupAddress, opts ...WriteOption) (Response, error)
```

GroupRead sends A\_GroupValue\_Read to g and returns the first A\_GroupValue\_Response to g before ctx's deadline (DefaultReadTimeout without one). It returns an error matching knx.ErrTimeout when no device answered. With WithDPT the value is decoded too.

#### func (Client) GroupReadAll

```go
func (c *Client) GroupReadAll(ctx context.Context, g knx.GroupAddress, window time.Duration, opts ...WriteOption) ([]Response, error)
```

GroupReadAll sends A\_GroupValue\_Read to g and returns every response to g received during window (possibly none), up to WithMaxResponses (DefaultMaxResponses): it returns early once it has that many.

#### func (Client) GroupRespond

```go
func (c *Client) GroupRespond(ctx context.Context, g knx.GroupAddress, v any, opts ...WriteOption) error
```

GroupRespond sends A\_GroupValue\_Response of v to g.

#### func (Client) GroupWrite

```go
func (c *Client) GroupWrite(ctx context.Context, g knx.GroupAddress, v any, opts ...WriteOption) error
```

GroupWrite sends A\_GroupValue\_Write of v to g. v is a bool (DPT 1), an apdu.GroupValue or \[]byte (raw), or any value of the type set by WithDPT. Over a tunnel it returns once the server confirmed the telegram (L\_Data.con).

#### func (Client) Link

```go
func (c *Client) Link() Link
```

Link returns the link.

#### func (Client) OnTelegram

```go
func (c *Client) OnTelegram(f func(Telegram)) (remove func())
```

OnTelegram calls f, from the client's reader goroutine, for every group telegram; it must not block. The returned function removes it.

f may call the methods of the client that do not wait for a telegram (Subscribe, OnTelegram, Err, Done, the returned function), but not Close: Close waits for the reader, which is running f, so call it from another goroutine. A read (GroupRead, GroupReadAll) or a Device request made from f gets no answer while f runs. An f that does not return normally is stopped there and logged at error level with its stack; the reader goes on as if f had returned.

#### func (Client) Subscribe

```go
func (c *Client) Subscribe(buffer int, groups ...knx.GroupAddress) *Subscription
```

Subscribe returns a subscription to the telegrams to groups (all when empty), with a channel of buffer telegrams (minimum 1).

### type Device

```go
type Device struct {

	// with the device's tool key: secured

	// one request at a time
	// the transport connection is open
	// next own sequence number
	// next sequence number expected from the device

}
```

Device is the remote management of one device, its individual address, through the client's link: property values and descriptions and the device descriptor. Requests are sent one at a time. Close it to end its transport connection.

#### func (Device) Address

```go
func (d *Device) Address() knx.IndividualAddress
```

Address returns the device's individual address.

#### func (Device) Close

```go
func (d *Device) Close() error
```

Close ends the transport connection (T\_Disconnect) and releases the device.

#### func (Device) DescriptorRead

```go
func (d *Device) DescriptorRead(ctx context.Context) (uint16, error)
```

DescriptorRead reads the device descriptor type 0 (mask version).

#### func (Device) PropertyDescription

```go
func (d *Device) PropertyDescription(ctx context.Context, object, pid, index uint8) (mgmt.Description, error)
```

PropertyDescription reads the description of property pid of the interface object at index object: its datatype, whether it is writable, its maximum number of elements and its access levels. With pid 0 the property is named by index, its position in the object. A negative answer (no such object or property) returns a \*mgmt.PropertyError.

#### func (Device) PropertyElements

```go
func (d *Device) PropertyElements(ctx context.Context, object, pid uint8) (int, error)
```

PropertyElements returns the number of elements of a property.

#### func (Device) PropertyRead

```go
func (d *Device) PropertyRead(ctx context.Context, object, pid uint8, start uint16, count uint8) ([]byte, error)
```

PropertyRead reads count elements (1..15) of property pid of the interface object at index object from element start (1-based; start 0 reads the number of elements).

#### func (Device) PropertyWrite

```go
func (d *Device) PropertyWrite(ctx context.Context, object, pid uint8, start uint16, count uint8, data []byte) ([]byte, error)
```

PropertyWrite writes count elements of a property from element start and returns the value the device answers with (the elements after the write).

#### func (Device) Secured

```go
func (d *Device) Secured() bool
```

Secured reports whether the access is secured with the tool key.

### type DeviceOption

```go
type DeviceOption func(*Device)
```

DeviceOption configures a Device.

#### func Connected

```go
func Connected() DeviceOption
```

Connected accesses the device in a transport layer connection (T\_Connect, numbered and acknowledged data, T\_Disconnect) instead of connectionless.

#### func WithToolKey

```go
func WithToolKey(k datasecure.Key) DeviceOption
```

WithToolKey secures the access with the device's tool key (KNX Data Secure point to point with tool access): an S-A\_Sync before the first request, then S-A\_Data. Without this option the access is secured when the client's Data Secure table (WithDataSecure) has the device's tool key.

### type Link

```go
type Link interface {
	Send(ctx context.Context, f cemi.Frame) error
	Receive(ctx context.Context) (cemi.Frame, error)
	Close() error
}
```

Link carries cEMI frames: \*tunnel.Conn and \*routing.Conn implement it.

### type Option

```go
type Option func(*Client)
```

Option configures a Client.

#### func WithDataSecure

```go
func WithDataSecure(t *datasecure.Table) Option
```

WithDataSecure secures the group communication with KNX Data Secure: telegrams to the table's secured groups are sent as S-A\_Data, received ones are verified and decrypted, and plain or failing telegrams to those groups are dropped. The source address is part of the MAC, so telegrams are sent with the client's source (WithSource) or else the link's individual address.

#### func WithLogger

```go
func WithLogger(l knx.Logger) Option
```

WithLogger sets the logger.

#### func WithPriority

```go
func WithPriority(p knx.Priority) Option
```

WithPriority sets the priority of the telegrams (default low).

#### func WithSource

```go
func WithSource(a knx.IndividualAddress) Option
```

WithSource sets the source address of the telegrams (default 0.0.0, which a tunnelling server replaces by the tunnel's address; set it for routing).

### type Response

```go
type Response struct {
	Telegram
	// Decoded is the value decoded with the WithDPT type (nil without).
	Decoded any
}
```

Response is an answer to a group read.

### type Subscription

```go
type Subscription struct {
	// contains filtered or unexported fields
}
```

Subscription receives group telegrams, optionally filtered by group address, through a bounded channel. Telegrams that do not fit are dropped and counted.

#### func (Subscription) C

```go
func (s *Subscription) C() <-chan Telegram
```

C returns the channel; it is closed by Unsubscribe or when the client stops.

#### func (Subscription) Dropped

```go
func (s *Subscription) Dropped() uint64
```

Dropped returns the number of telegrams dropped because the channel was full.

#### func (Subscription) Unsubscribe

```go
func (s *Subscription) Unsubscribe()
```

Unsubscribe ends the subscription and closes its channel.

### type Telegram

```go
type Telegram struct {
	Time    time.Time
	Source  knx.IndividualAddress
	Group   knx.GroupAddress
	Service apdu.APCI
	// Value is the data of a write or response (empty for a read).
	Value apdu.GroupValue
	// Frame is the frame, decrypted when it was secured.
	Frame *cemi.LData
	// Secure is set for a telegram received with KNX Data Secure.
	Secure bool
}
```

Telegram is a group telegram seen on the link.

#### func (Telegram) Decode

```go
func (t Telegram) Decode(id string) (any, error)
```

Decode decodes the value with datapoint type id.

### type WriteOption

```go
type WriteOption func(*wopts) error
```

WriteOption configures a write, response or read.

#### func WithDPT

```go
func WithDPT(id string) WriteOption
```

WithDPT sets the datapoint type of the value ("9.001").

#### func WithMaxResponses

```go
func WithMaxResponses(n int) WriteOption
```

WithMaxResponses sets how many responses GroupReadAll keeps (1 or more; DefaultMaxResponses without it). GroupReadAll returns as soon as it has that many: a flood of responses does not grow memory.

#### func WithType

```go
func WithType(t *dpt.Type) WriteOption
```

WithType sets the datapoint type of the value.
