<!-- Code generated by docsync api. DO NOT EDIT. -->

# package dpt

```go
import "github.com/otfabric/go-knx/dpt"
```

Package dpt encodes and decodes KNX datapoint types (DPT): the standardised representations of application values in group telegrams.

A datapoint type is identified by a main number (the format: 9 is the 2-octet float) and a subtype (the application semantics: 9.001 is a temperature in °C, 9.004 an illuminance in lux). [Lookup](#func-lookup) returns the [Type](#type-type) of an identifier from the registry; a Type encodes values to the octets of an A\_GroupValue\_Write or \_Response ([Type.Encode](#func-type-encode)), decodes them ([Type.Decode](#func-type-decode)), checks ranges, and formats and parses values as text with their unit.

Decoded values have these Go types, by [Kind](#type-kind):

	KindBool      bool                 DPT 1
	KindControl   Control              DPT 2
	KindStep      Step                 DPT 3
	KindChar      string (one rune)    DPT 4
	KindUnsigned  uint64               DPT 5 (unscaled), 7, 12
	KindSigned    int64                DPT 6, 8, 13, 29
	KindFloat     float64              DPT 9, 14, scaled 5/7/8/13 subtypes
	KindTime      TimeOfDay            DPT 10
	KindDate      Date                 DPT 11
	KindString    string               DPT 16, 234
	KindScene     uint8                DPT 17
	KindSceneControl SceneControl      DPT 18
	KindDateTime  DateTime             DPT 19
	KindEnum      Enum                 DPT 20, 23
	KindBits      uint64 (bit set)     DPT 21, 22, 26, 30
	KindRGB       RGB                  DPT 232
	KindRGBW      RGBW                 DPT 251
	KindXYY       XYY                  DPT 242
	KindAccess    AccessData           DPT 15
	KindOnOffInfo OnOffInfo            DPT 27
	KindVersion   Version              DPT 217
	KindSetpoints RoomSetpoints        DPT 222, 275
	KindStatusMode StatusMode          DPT 6.020
	KindDoubleNibble DoubleNibble      DPT 25
	KindModeNext  ModeNext             DPT 206
	KindAlarmInfo AlarmInfo            DPT 219
	KindScalingSpeed ScalingSpeed      DPT 225
	KindMeteringValue MeteringValue    DPT 229
	KindMBusAddress MBusAddress        DPT 230
	KindHSV       HSV                  DPT 232.601
	KindTariffEnergy TariffEnergy      DPT 235
	KindPriorityControl PriorityControl DPT 236
	KindDALIGearDiagnostic DALIGearDiagnostic DPT 237
	KindDALIDiagnostic DALIDiagnostic  DPT 238
	KindCombinedPosition CombinedPosition DPT 240
	KindConverterStatus ConverterStatus DPT 244
	KindConverterTestResult ConverterTestResult DPT 245
	KindColourTransition ColourTransition DPT 249
	KindColourTemperatureControl ColourTemperatureControl DPT 250
	KindGeoLocation GeoLocation        DPT 255
	KindLightingActuatorStatus LightingActuatorStatus DPT 207.600
	KindBlindsStatus BlindsStatus      DPT 241
	KindBatteryInfo BatteryInfo        DPT 246
	KindRelativeRGBW RelativeRGBW      DPT 252
	KindRelativeRGB RelativeRGB        DPT 254

Encode accepts these types and, where unambiguous, convertible ones (any Go integer or float for a number, a name for an enumeration).

Decode accepts every value the format can carry; Encode also enforces the range of the subtype (9.001 decodes -300 °C, but refuses to encode it). Dates are checked field by field, not against the calendar.

Only subtypes whose semantics are published (KNX Standard volume 3/7/2, Datapoint Types) are registered; an unknown subtype of a known main type can still be used through [Lookup](#func-lookup) of the main type ("9"), which has the format of the family and no application semantics.

## Constants

```go
const Float16Max = 670433.28
```

Float16Max is the largest DPT 9 value that can be encoded: mantissa 2046, exponent 15 (0x7FFF, mantissa 2047, means "invalid data").

```go
const Float16Min = -671088.64
```

Float16Min is the smallest DPT 9 value: mantissa -2048, exponent 15.

## Variables

```go
var ErrFloat16Invalid = errValue("0x7FFF: invalid data")
```

ErrFloat16Invalid is the error of decoding 0x7FFF, the DPT 9 "invalid data" value.

## Functions

### func DecodeFloat16

```go
func DecodeFloat16(raw uint16) (float64, error)
```

DecodeFloat16 decodes the KNX 2-octet float format.

### func EncodeFloat16

```go
func EncodeFloat16(f float64) (uint16, error)
```

EncodeFloat16 encodes f in the KNX 2-octet float format: 0.01·M·2^E with a 12-bit two's complement mantissa M and a 4-bit exponent E, choosing the smallest exponent that fits, mantissa rounded to nearest (half away from zero).

## Types

### type AccessData

```go
type AccessData struct {
	// Code is the identification number 0..999999.
	Code uint32
	// Error is E: the detection failed.
	Error bool
	// Permission is P: access is granted.
	Permission bool
	// RightToLeft is D, the reading direction of the code: clear left to
	// right, set right to left.
	RightToLeft bool
	// Encrypted is C: the code is encrypted.
	Encrypted bool
	// Index is 0..15.
	Index uint8
}
```

AccessData is a DPT 15.000 value: an access identification code of six decimal digits (sent as BCD, most significant digit first) with its detection flags and an index.

#### func (AccessData) String

```go
func (a AccessData) String() string
```

String returns "012345 index=3", followed by the names of the set flags (error, permission, right-to-left, encrypted).

### type AlarmInfo

```go
type AlarmInfo struct {
	LogNumber uint8
	// Priority, ApplicationArea and ErrorClass are numbers with the
	// meanings of 20.004, 20.006 and 20.011.
	Priority, ApplicationArea, ErrorClass uint8
	// The alarm supports an error code, an alarm text, a time stamp and
	// an acknowledgement.
	ErrorCodeSupported, AlarmTextSupported, TimestampSupported, AckSupported bool
	Locked, Unacknowledged, InAlarm                                          bool
}
```

AlarmInfo is a DPT 219.001 value: the description of an alarm.

#### func (AlarmInfo) String

```go
func (a AlarmInfo) String() string
```

String returns "log=1 priority=0 area=20 error-class=3 ack-sup in-alarm" with the flags that are set.

### type BatteryInfo

```go
type BatteryInfo struct {
	BatteryFailure, DurationFailure, FullyCharged bool
	ChargeLevel                                   uint8
}
```

BatteryInfo is a DPT 246.600 value: battery failures and the charge level in % (0..255, unscaled).

#### func (BatteryInfo) String

```go
func (b BatteryInfo) String() string
```

String returns "fully-charged charge=100" with the flags that are set.

### type BlindsStatus

```go
type BlindsStatus struct {
	Height, Slats float64
	// UpperEnd and LowerEnd: an end position is reached; LowerPredefined:
	// the lower predefined position is reached.
	UpperEnd, LowerEnd, LowerPredefined bool
	// TargetReached is set when the drive reached its target position,
	// clear while it moves.
	TargetReached bool
	// HeightRestricted and SlatsRestricted: the target position cannot be
	// reached.
	HeightRestricted, SlatsRestricted bool
	// WeatherAlarm: a wind, rain or frost alarm input is in alarm.
	WeatherAlarm, Forced, Locked, LocalOverride, Failure bool
	HeightValid, SlatsValid                              bool
}
```

BlindsStatus is a DPT 241.800 value: the status of a sunblind or shutter actuator, with the height and slats positions (0..100 % in 255 steps) and their validity.

#### func (BlindsStatus) String

```go
func (b BlindsStatus) String() string
```

String returns "height=100.0 slats=50.2 lower-end target-reached height-valid slats-valid" with the flags that are set.

### type ColourTemperatureControl

```go
type ColourTemperatureControl struct {
	Temperature, Brightness           Step
	TemperatureValid, BrightnessValid bool
}
```

ColourTemperatureControl is a DPT 250.600 value: a relative step of the colour temperature and one of the brightness (each a direction and a step code, as DPT 3), each with a validity flag.

#### func (ColourTemperatureControl) String

```go
func (c ColourTemperatureControl) String() string
```

String returns "temperature=+3 brightness=stop temperature-valid".

### type ColourTransition

```go
type ColourTransition struct {
	// Period is the transition time in milliseconds, in steps of 100 ms.
	Period uint32
	// Temperature is the absolute colour temperature in K.
	Temperature uint16
	// Brightness is 0..100 % in 255 steps.
	Brightness                                     float64
	PeriodValid, TemperatureValid, BrightnessValid bool
}
```

ColourTransition is a DPT 249.600 value: a transition to a colour temperature and a brightness, each field with a validity flag.

#### func (ColourTransition) String

```go
func (c ColourTransition) String() string
```

String returns "period=1000 temperature=2700 brightness=50.2" followed by the validity flags that are set.

### type CombinedPosition

```go
type CombinedPosition struct {
	Height, Slats           float64
	HeightValid, SlatsValid bool
}
```

CombinedPosition is a DPT 240.800 value: the height and slats positions of a blind, 0..100 % in 255 steps, each with a validity flag.

#### func (CombinedPosition) String

```go
func (c CombinedPosition) String() string
```

String returns "height=50.2 slats=100.0 height-valid slats-valid".

### type Control

```go
type Control struct {
	// Control set means "priority control".
	Control bool
	Value   bool
}
```

Control is a DPT 2 value: a control bit and a value bit.

### type ConverterStatus

```go
type ConverterStatus struct {
	// Mode is the converter mode, 0..15 (for example 1 normal, 4 rest,
	// 5 emergency).
	Mode uint8
	// HardwiredSwitch and HardwiredInhibit are set when active.
	HardwiredSwitch, HardwiredInhibit bool
	// The pending states of the function, duration and partial duration
	// tests and the failure state, 0..3 (0 unknown, 1 no, 2 yes).
	FunctionTest, DurationTest, PartialDurationTest, Failure uint8
}
```

ConverterStatus is a DPT 244.600 value: the state of a DALI emergency converter.

#### func (ConverterStatus) String

```go
func (c ConverterStatus) String() string
```

String returns "mode=1 function-test=1 duration-test=2 partial-test=1 failure=1" with the hardwired flags that are set.

### type ConverterTestResult

```go
type ConverterTestResult struct {
	// The results of the function, duration and partial duration tests,
	// 0..15 (for example 1 passed in time, 3 failed).
	FunctionTestResult, DurationTestResult, PartialTestResult uint8
	// How each test was started, 0..3 (1 automatically, 2 by the
	// gateway).
	FunctionTestStart, DurationTestStart, PartialTestStart uint8
	// LDTR is the result of the last duration test, 0..510; LPDTR that
	// of the last partial duration test.
	LDTR  uint16
	LPDTR uint8
}
```

ConverterTestResult is a DPT 245.600 value: the results of the last tests of a DALI emergency converter.

#### func (ConverterTestResult) String

```go
func (c ConverterTestResult) String() string
```

String returns "function-result=1 duration-result=1 partial-result=0 function-start=1 duration-start=2 partial-start=0 ldtr=180 lpdtr=200".

### type DALIDiagnostic

```go
type DALIDiagnostic struct {
	BallastFailure, LampFailure bool
	Address                     uint8 // 0..63
}
```

DALIDiagnostic is a DPT 238.600 value: the failures of a DALI device and its address.

#### func (DALIDiagnostic) String

```go
func (d DALIDiagnostic) String() string
```

String returns "ballast-failure address=12" with the flags that are set.

### type DALIGearDiagnostic

```go
type DALIGearDiagnostic struct {
	ConverterError, BallastFailure, LampFailure bool
	// Read set: a read request; clear: a response or a spontaneous
	// message.
	Read bool
	// Group set: Address is a DALI group address; clear: a device
	// address.
	Group   bool
	Address uint8 // 0..63
}
```

DALIGearDiagnostic is a DPT 237.600 value: the failures of a DALI control gear and its address.

#### func (DALIGearDiagnostic) String

```go
func (d DALIGearDiagnostic) String() string
```

String returns "lamp-failure group address=3" with the flags that are set.

### type Date

```go
type Date struct {
	Year       int
	Month, Day uint8
}
```

Date is a DPT 11 value; Year is 1990..2089.

#### func (Date) String

```go
func (d Date) String() string
```

String returns "2026-10-29".

### type DateTime

```go
type DateTime struct {
	Year                 int // 1900..2155
	Month, Day           uint8
	Weekday              uint8 // 0 any day, 1 Monday .. 7 Sunday
	Hour, Minute, Second uint8 // Hour 24 only as 24:00:00

	Fault        bool // F
	WorkingDay   bool // WD
	NoWorkingDay bool // NWD: WD is not valid
	NoYear       bool // NY
	NoDate       bool // ND: month and day of month not valid
	NoWeekday    bool // NDoW
	NoTime       bool // NT
	SummerTime   bool // SUTI
	// ExternalSync is CLQ: the clock is synchronised to an external
	// source.
	ExternalSync bool
	// ReliableSource is SRC: the synchronisation source is reliable.
	ReliableSource bool
}
```

DateTime is a DPT 19 value with its quality flags.

#### func (DateTime) String

```go
func (d DateTime) String() string
```

String returns "2026-10-29 12:30:05".

### type DoubleNibble

```go
type DoubleNibble struct {
	Busy, Nak uint8
}
```

DoubleNibble is a DPT 25 value: two 4-bit numbers. For 25.1000 they are the busy and NAK repetitions, 0..3 each.

#### func (DoubleNibble) String

```go
func (d DoubleNibble) String() string
```

String returns "busy=1 nak=3".

### type Enum

```go
type Enum struct {
	Value uint8
	Name  string
}
```

Enum is a DPT 20 value: the number and, when the type defines it, its name.

#### func (Enum) String

```go
func (e Enum) String() string
```

String returns the name, or the number when there is none.

### type GeoLocation

```go
type GeoLocation struct {
	Longitude, Latitude float64
}
```

GeoLocation is a DPT 255.001 value: longitude and latitude in degrees, each a 4-octet float.

#### func (GeoLocation) String

```go
func (g GeoLocation) String() string
```

String returns "longitude=4.35 latitude=50.85".

### type HSV

```go
type HSV struct {
	H, S, V float64
}
```

HSV is a DPT 232.601 colour: hue 0..360° and saturation and value 0..100 %, each in 255 steps.

#### func (HSV) String

```go
func (c HSV) String() string
```

String returns "h=120.0 s=50.2 v=100.0".

### type ID

```go
type ID struct {
	Main uint16
	Sub  uint16
}
```

ID identifies a datapoint type: main number and subtype.

#### func ParseID

```go
func ParseID(s string) (id ID, hasSub bool, err error)
```

ParseID parses "9.001", "9.1", "DPT9.001", "DPT-9-1", "DPST-9-1" (the ETS notation) or a main number alone ("9", "DPT-9", main type with subtype 0 and HasSub false).

#### func (ID) String

```go
func (id ID) String() string
```

String returns "main.sub" with the subtype written with at least three digits ("9.001", "12.1200"); a subtype of 0 on a main type that has no subtype 0 is still written ("9.000").

### type Kind

```go
type Kind int
```

Kind is the representation of a datapoint type's values.

```go
const (
	KindBool Kind = iota
	KindControl
	KindStep
	KindChar
	KindUnsigned
	KindSigned
	KindFloat
	KindTime
	KindDate
	KindString
	KindScene
	KindSceneControl
	KindDateTime
	KindEnum
	KindBits
	KindRGB
	KindRGBW
	KindXYY
	KindAccess
	KindOnOffInfo
	KindVersion
	KindSetpoints
	KindStatusMode
	KindDoubleNibble
	KindModeNext
	KindAlarmInfo
	KindScalingSpeed
	KindMeteringValue
	KindMBusAddress
	KindHSV
	KindTariffEnergy
	KindPriorityControl
	KindDALIGearDiagnostic
	KindDALIDiagnostic
	KindCombinedPosition
	KindConverterStatus
	KindConverterTestResult
	KindColourTransition
	KindColourTemperatureControl
	KindGeoLocation
	KindLightingActuatorStatus
	KindBlindsStatus
	KindBatteryInfo
	KindRelativeRGBW
	KindRelativeRGB
)
```

Value kinds; see the package documentation for their Go types.

#### func (Kind) String

```go
func (k Kind) String() string
```

String names the kind.

### type LightingActuatorStatus

```go
type LightingActuatorStatus struct {
	// ActualValueValid is set when ActualValue is valid.
	ActualValueValid, Locked, Forced, NightMode, Staircase, Dimming, LocalOverride, Failure bool
	ActualValue                                                                             float64
}
```

LightingActuatorStatus is a DPT 207.600 value: the status flags of a lighting actuator and its actual value, 0..100 % in 255 steps.

#### func (LightingActuatorStatus) String

```go
func (s LightingActuatorStatus) String() string
```

String returns "actual-valid dimming actual=50.2" with the flags that are set.

### type MBusAddress

```go
type MBusAddress struct {
	Manufacturer uint16
	IdentNumber  uint32
	Version      uint8
	// Medium is the device type code, for example 2 for an electricity
	// meter or 7 for a water meter.
	Medium uint8
}
```

MBusAddress is a DPT 230.1000 value: the address of an M-Bus meter.

#### func (MBusAddress) String

```go
func (m MBusAddress) String() string
```

String returns "manufacturer=1234 ident=56789 version=1 medium=7".

### type MeteringValue

```go
type MeteringValue struct {
	Count int32
	// ValueInfo is the code of the unit and resolution of Count, for
	// example 3 for energy in Wh or 19 for volume in l.
	ValueInfo uint8
	// The status bits, as DPT 21.001.
	Unacknowledged, InAlarm, Overridden, Fault, OutOfService bool
}
```

MeteringValue is a DPT 229.001 value: a counter, the code of its unit and resolution (value information), and the status of the datapoint.

#### func (MeteringValue) String

```go
func (m MeteringValue) String() string
```

String returns "count=1234 value-info=3" followed by the set status bits.

### type ModeNext

```go
type ModeNext struct {
	// Delay is the time until the mode applies, in minutes.
	Delay uint16
	// Mode has the values and names of the subtype (206.100 HVAC mode,
	// 206.102 DHW mode, 206.104 occupancy mode, 206.105 building mode).
	Mode Enum
}
```

ModeNext is a DPT 206 value: a mode and the delay before it applies.

#### func (ModeNext) String

```go
func (m ModeNext) String() string
```

String returns \`delay=30 mode=economy\`.

### type OnOffInfo

```go
type OnOffInfo struct {
	// Valid is the mask: a set bit means the output's On bit is valid.
	Valid uint16
	// On is the state: a set bit means the output is on.
	On uint16
}
```

OnOffInfo is a DPT 27.001 value: the on/off state of up to 16 outputs. Bit n of each field is output n+1.

#### func (OnOffInfo) String

```go
func (o OnOffInfo) String() string
```

String returns "valid=0x0003 on=0x0001".

### type PriorityControl

```go
type PriorityControl struct {
	// Deactivate set ends the priority; clear activates it.
	Deactivate bool
	Priority   uint8 // 0..7
	Mode       uint8 // 0..15
}
```

PriorityControl is a DPT 236.001 value: a mode level with a priority level, or the deactivation of that priority.

#### func (PriorityControl) String

```go
func (p PriorityControl) String() string
```

String returns "priority=2 mode=5", preceded by "deactivate" when set.

### type RGB

```go
type RGB struct{ R, G, B uint8 }
```

RGB is a DPT 232.600 colour.

#### func (RGB) String

```go
func (c RGB) String() string
```

String returns "#RRGGBB".

### type RGBW

```go
type RGBW struct {
	R, G, B, W                     uint8
	ValidR, ValidG, ValidB, ValidW bool
}
```

RGBW is a DPT 251.600 colour with the validity of each component.

#### func (RGBW) String

```go
func (c RGBW) String() string
```

String returns "#RRGGBBWW".

### type RelativeRGB

```go
type RelativeRGB struct {
	R, G, B Step
}
```

RelativeRGB is a DPT 254.600 value: a relative step (DPT 3) of each of red, green and blue. On the wire blue comes first, then green and red.

#### func (RelativeRGB) String

```go
func (c RelativeRGB) String() string
```

String returns "b=+1 g=stop r=-7".

### type RelativeRGBW

```go
type RelativeRGBW struct {
	R, G, B, W                     Step
	ValidR, ValidG, ValidB, ValidW bool
}
```

RelativeRGBW is a DPT 252.600 value: a relative step (DPT 3) of each of red, green, blue and white, each with a validity flag. On the wire the validity octet comes first, then white, blue, green and red.

#### func (RelativeRGBW) String

```go
func (c RelativeRGBW) String() string
```

String returns "valid-w valid-r w=+3 b=stop g=stop r=-1" with the validity flags that are set.

### type RoomSetpoints

```go
type RoomSetpoints struct {
	Comfort, Standby, Economy, Protection float64
}
```

RoomSetpoints is a DPT 222 (comfort, standby, economy) or DPT 275 (with building protection) value: room temperature setpoints in °C, or setpoint shifts in K, each a 2-octet float. Protection is 0 for DPT 222.

#### func (RoomSetpoints) String

```go
func (r RoomSetpoints) String() string
```

String returns "comfort=21 standby=19 economy=17 protection=7".

### type ScalingSpeed

```go
type ScalingSpeed struct {
	// Period is in milliseconds.
	Period uint32
	// Percent is 0..100 % in 255 steps.
	Percent float64
}
```

ScalingSpeed is a DPT 225 value: a time period and a percentage. 225.001 (scaling speed) sends the period in steps of 100 ms, 225.002 (scaling step time) in steps of 1 ms.

#### func (ScalingSpeed) String

```go
func (s ScalingSpeed) String() string
```

String returns "period=2000 percent=50.2".

### type SceneControl

```go
type SceneControl struct {
	// Learn set stores the current state as the scene; clear activates
	// it.
	Learn bool
	// Scene is the scene number 0..63.
	Scene uint8
}
```

SceneControl is a DPT 18 value.

### type StatusMode

```go
type StatusMode struct {
	// A to E are the status bits (true: the bit is set).
	A, B, C, D, E bool
	// Mode is the active mode, 0..2 (sent as 001, 010 or 100).
	Mode uint8
}
```

StatusMode is a DPT 6.020 value: five status bits and the active one of three modes.

#### func (StatusMode) String

```go
func (s StatusMode) String() string
```

String returns "a c mode=1", the set status bits and the mode.

### type Step

```go
type Step struct {
	// Increase is the direction bit: increase (3.007) or down (3.008).
	Increase bool
	StepCode uint8
}
```

Step is a DPT 3 value (dimming, blinds): a direction and a step code. StepCode 0 means break (stop); 1..7 divide the range into 2^(StepCode-1) intervals.

### type TariffEnergy

```go
type TariffEnergy struct {
	Energy int32
	Tariff uint8
	// EnergyInvalid and TariffInvalid are set when the field is not
	// valid.
	EnergyInvalid, TariffInvalid bool
}
```

TariffEnergy is a DPT 235.001 value: active energy in Wh with its tariff, each with an invalid flag.

#### func (TariffEnergy) String

```go
func (e TariffEnergy) String() string
```

String returns "energy=1500 tariff=2" followed by the set flags.

### type TimeOfDay

```go
type TimeOfDay struct {
	// Weekday is 0 (no day), 1 (Monday) .. 7 (Sunday).
	Weekday              uint8
	Hour, Minute, Second uint8
}
```

TimeOfDay is a DPT 10 value.

#### func (TimeOfDay) String

```go
func (t TimeOfDay) String() string
```

String returns "Mon 12:30:05" or "12:30:05".

### type Type

```go
type Type struct {
	ID ID
	// Name is the KNX name, such as "DPT_Value_Temp".
	Name string
	// Description is a short human-readable description.
	Description string
	// Unit is the unit symbol of numeric types ("°C"), empty if none.
	Unit string
	// Bits is the size of the encoded value in bits (1, 2, 4, 8, 16...).
	Bits int
	Kind Kind
	// Min and Max bound numeric values when HasRange is set.
	Min, Max float64
	HasRange bool
	// Labels are the names of the two values of a DPT 1 subtype (false,
	// true), or of the enumeration values of a DPT 20 subtype.
	Labels []string
	// Enum maps the values of an enumeration (DPT 20, 23, and the mode of
	// DPT 206) to their names.
	Enum map[uint8]string

}
```

Type is a datapoint type of the registry.

#### func All

```go
func All() []*Type
```

All returns every registered subtype, ordered by identifier.

#### func Get

```go
func Get(id ID) (*Type, bool)
```

Get returns the registered type of id.

#### func Lookup

```go
func Lookup(s string) (*Type, error)
```

Lookup returns the type of an identifier: "9.001" a registered subtype, "9" the main type. An unregistered subtype of a known main type is not found; use the main type for its format.

#### func Mains

```go
func Mains() []*Type
```

Mains returns the main types, ordered by number.

#### func MustLookup

```go
func MustLookup(s string) *Type
```

MustLookup is [Lookup](#func-lookup) that panics, for constants.

#### func (Type) Decode

```go
func (t *Type) Decode(data []byte) (any, error)
```

Decode decodes the octets of a value. For small types data is the one octet of the APCI's low 6 bits; for the others it must have exactly [Type.Size](#func-type-size) octets.

#### func (Type) Encode

```go
func (t *Type) Encode(v any) ([]byte, error)
```

Encode returns the octets of v. For small types it returns one octet holding the value in its low bits.

#### func (Type) Format

```go
func (t *Type) Format(v any) string
```

Format returns v as text with its unit, as the CLI prints it: "21.5 °C", "on", "12:30:00".

#### func (Type) Parse

```go
func (t *Type) Parse(s string) (any, error)
```

Parse parses a value from text (the inverse of Format without the unit; a trailing unit is accepted): "21.5", "on", "true", "12:30:00", "2026-10-29", "#FF8000".

#### func (Type) Size

```go
func (t *Type) Size() int
```

Size returns the encoded length in octets (1 for small types).

#### func (Type) Small

```go
func (t *Type) Small() bool
```

Small reports whether values are sent in the 6 bits of the APCI octet (types of at most 6 bits).

#### func (Type) String

```go
func (t *Type) String() string
```

String returns "9.001 DPT\_Value\_Temp".

### type Version

```go
type Version struct {
	Magic, Version, Revision uint8
}
```

Version is a DPT 217.001 value: a magic number (0..31), a version (0..31) and a revision (0..63).

#### func (Version) String

```go
func (v Version) String() string
```

String returns "magic.version.revision", for example "0.1.2".

### type XYY

```go
type XYY struct {
	X, Y            float64
	Brightness      float64
	ColorValid      bool
	BrightnessValid bool
}
```

XYY is a DPT 242.600 colour: CIE x and y (0..1 in steps of 1/65535) and brightness (0..100 % in 255 steps), with validity bits.
